# Values for revised draft 3

Generated by `scripts/build_draft3_values.py` from the final, audited outputs. Conventions as in `methodology.md`: annual means; change = future minus historical per facility and model; ecoregion mean of facilities within each model; ensemble mean with the interquartile range across the 20 models in brackets. Decimals: exceedance days 1, PUE 3 (4 below 0.01 for differences), WUE 2 (3 below 0.1 for differences), temperature 1.

## A. Table 1 (Case 1) — `table1.csv`

| ecoregion | n_facilities | hist_exceedance_days | hist_wetbulb_C | hist_pue | hist_wue | period | d_exceedance | d_exceedance_p25 | d_exceedance_p75 | d_pue | d_pue_p25 | d_pue_p75 | d_wue | d_wue_p25 | d_wue_p75 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Eastern Cascades Slopes and Foothills | 1 | 1.3 | 6.8 | 1.125 | 0.07 | 2045–2074 | 15.3 | 11.3 | 15.4 | 0.0093 | 0.0075 | 0.0098 | 0.12 | 0.094 | 0.12 |
| Eastern Cascades Slopes and Foothills | 1 | 1.3 | 6.8 | 1.125 | 0.07 | 2075–2100 | 33.1 | 25.3 | 40.6 | 0.015 | 0.013 | 0.018 | 0.19 | 0.16 | 0.23 |
| Blue Mountains | 13 | 7.8 | 8.1 | 1.128 | 0.12 | 2045–2074 | 24.5 | 18.6 | 27.6 | 0.0100 | 0.0082 | 0.011 | 0.12 | 0.10 | 0.14 |
| Blue Mountains | 13 | 7.8 | 8.1 | 1.128 | 0.12 | 2075–2100 | 42.1 | 32.6 | 53.4 | 0.016 | 0.013 | 0.019 | 0.20 | 0.16 | 0.23 |
| Columbia Plateau | 61 | 19.2 | 10.2 | 1.132 | 0.23 | 2045–2074 | 30.4 | 24.9 | 34.3 | 0.013 | 0.010 | 0.015 | 0.16 | 0.13 | 0.18 |
| Columbia Plateau | 61 | 19.2 | 10.2 | 1.132 | 0.23 | 2075–2100 | 48.9 | 39.9 | 59.6 | 0.019 | 0.016 | 0.021 | 0.23 | 0.19 | 0.26 |
| Klamath Mountains | 1 | 17.6 | 11.2 | 1.131 | 0.19 | 2045–2074 | 26.0 | 21.4 | 30.1 | 0.012 | 0.0097 | 0.013 | 0.14 | 0.12 | 0.15 |
| Klamath Mountains | 1 | 17.6 | 11.2 | 1.131 | 0.19 | 2075–2100 | 44.5 | 37.3 | 51.8 | 0.019 | 0.016 | 0.022 | 0.23 | 0.19 | 0.26 |
| Willamette Valley | 33 | 4.1 | 11.5 | 1.123 | 0.11 | 2045–2074 | 10.9 | 8.8 | 11.8 | 0.015 | 0.012 | 0.017 | 0.19 | 0.15 | 0.22 |
| Willamette Valley | 33 | 4.1 | 11.5 | 1.123 | 0.11 | 2075–2100 | 22.5 | 17.0 | 28.7 | 0.026 | 0.021 | 0.029 | 0.32 | 0.26 | 0.36 |

## B. Cases 2 and 5 — `table_cases25.csv`

| case | ecoregion | n_facilities | hist_pue | hist_wue | hist_pue_p25 | hist_pue_p75 | hist_wue_p25 | hist_wue_p75 | period | d_pue | d_pue_p25 | d_pue_p75 | d_wue | d_wue_p25 | d_wue_p75 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Case 2 | Eastern Cascades Slopes and Foothills | 1 | 1.141 | 2.07 | 1.141 | 1.141 | 2.07 | 2.07 | 2045–2074 | 0.0001 | 0.0001 | 0.0001 | 0.003 | 0.002 | 0.003 |
| Case 2 | Eastern Cascades Slopes and Foothills | 1 | 1.141 | 2.07 | 1.141 | 1.141 | 2.07 | 2.07 | 2075–2100 | 0.0002 | 0.0001 | 0.0002 | 0.005 | 0.004 | 0.005 |
| Case 2 | Blue Mountains | 13 | 1.140 | 2.07 | 1.140 | 1.140 | 2.07 | 2.07 | 2045–2074 | 0.0002 | 0.0001 | 0.0002 | 0.003 | 0.002 | 0.003 |
| Case 2 | Blue Mountains | 13 | 1.140 | 2.07 | 1.140 | 1.140 | 2.07 | 2.07 | 2075–2100 | 0.0006 | 0.0003 | 0.0007 | 0.005 | 0.004 | 0.006 |
| Case 2 | Columbia Plateau | 61 | 1.135 | 2.08 | 1.135 | 1.135 | 2.08 | 2.08 | 2045–2074 | 0.0013 | 0.0009 | 0.0015 | 0.003 | 0.002 | 0.003 |
| Case 2 | Columbia Plateau | 61 | 1.135 | 2.08 | 1.135 | 1.135 | 2.08 | 2.08 | 2075–2100 | 0.0032 | 0.0022 | 0.0039 | 0.005 | 0.004 | 0.005 |
| Case 2 | Klamath Mountains | 1 | 1.137 | 2.08 | 1.137 | 1.137 | 2.08 | 2.08 | 2045–2074 | 0.0016 | 0.0011 | 0.0018 | 0.003 | 0.002 | 0.003 |
| Case 2 | Klamath Mountains | 1 | 1.137 | 2.08 | 1.137 | 1.137 | 2.08 | 2.08 | 2075–2100 | 0.0037 | 0.0026 | 0.0044 | 0.004 | 0.004 | 0.005 |
| Case 2 | Willamette Valley | 33 | 1.136 | 2.08 | 1.136 | 1.136 | 2.08 | 2.08 | 2045–2074 | 0.0025 | 0.0019 | 0.0027 | 0.003 | 0.002 | 0.003 |
| Case 2 | Willamette Valley | 33 | 1.136 | 2.08 | 1.136 | 1.136 | 2.08 | 2.08 | 2075–2100 | 0.0054 | 0.0041 | 0.0063 | 0.005 | 0.004 | 0.005 |
| Case 5 | Eastern Cascades Slopes and Foothills | 1 | 1.653 | 2.86 | 1.653 | 1.653 | 2.86 | 2.86 | 2045–2074 | 0.0061 | 0.0050 | 0.0070 | 0.015 | 0.012 | 0.017 |
| Case 5 | Eastern Cascades Slopes and Foothills | 1 | 1.653 | 2.86 | 1.653 | 1.653 | 2.86 | 2.86 | 2075–2100 | 0.0098 | 0.0080 | 0.012 | 0.024 | 0.019 | 0.029 |
| Case 5 | Blue Mountains | 13 | 1.651 | 2.87 | 1.651 | 1.652 | 2.87 | 2.87 | 2045–2074 | 0.0064 | 0.0052 | 0.0075 | 0.015 | 0.013 | 0.018 |
| Case 5 | Blue Mountains | 13 | 1.651 | 2.87 | 1.651 | 1.652 | 2.87 | 2.87 | 2075–2100 | 0.010 | 0.0083 | 0.013 | 0.025 | 0.020 | 0.030 |
| Case 5 | Columbia Plateau | 61 | 1.646 | 2.90 | 1.646 | 1.647 | 2.90 | 2.90 | 2045–2074 | 0.0070 | 0.0057 | 0.0081 | 0.016 | 0.013 | 0.019 |
| Case 5 | Columbia Plateau | 61 | 1.646 | 2.90 | 1.646 | 1.647 | 2.90 | 2.90 | 2075–2100 | 0.011 | 0.0093 | 0.014 | 0.027 | 0.022 | 0.032 |
| Case 5 | Klamath Mountains | 1 | 1.653 | 2.90 | 1.653 | 1.654 | 2.90 | 2.90 | 2045–2074 | 0.0070 | 0.0056 | 0.0078 | 0.016 | 0.013 | 0.018 |
| Case 5 | Klamath Mountains | 1 | 1.653 | 2.90 | 1.653 | 1.654 | 2.90 | 2.90 | 2075–2100 | 0.011 | 0.0093 | 0.014 | 0.027 | 0.022 | 0.032 |
| Case 5 | Willamette Valley | 33 | 1.648 | 2.91 | 1.648 | 1.649 | 2.91 | 2.91 | 2045–2074 | 0.0074 | 0.0061 | 0.0083 | 0.017 | 0.014 | 0.019 |
| Case 5 | Willamette Valley | 33 | 1.648 | 2.91 | 1.648 | 1.649 | 2.91 | 2.91 | 2075–2100 | 0.012 | 0.010 | 0.014 | 0.028 | 0.024 | 0.033 |

## C. Facility-level facts (Case 1) — `facility_facts.csv`

| quantity | scope | which | value | n_facilities_at_value | ecoregions | grid_cells |
|---|---|---|---|---|---|---|
| historical | all | min | 1.120 | 1 | WV | 49_36 |
| d_midcentury | all | min | 0.0089 | 1 | WV | 49_36 |
| historical | all | max | 1.133 | 4 | CP | 66_82 |
| d_midcentury | all | max | 0.016 | 8 | WV | 61_30 |
| d_midcentury | ECSF | min | 0.0093 | 1 | ECSF | 37_56 |
| d_midcentury | ECSF | max | 0.0093 | 1 | ECSF | 37_56 |
| d_midcentury | BM | min | 0.0099 | 9 | BM | 41_63 |
| d_midcentury | BM | max | 0.010 | 4 | BM | 41_64 |
| d_midcentury | CP | min | 0.012 | 2 | CP | 63_58 |
| d_midcentury | CP | max | 0.013 | 13 | CP | 66_83 |
| d_midcentury | KM | min | 0.012 | 1 | KM | 12_24 |
| d_midcentury | KM | max | 0.012 | 1 | KM | 12_24 |
| d_midcentury | WV | min | 0.0089 | 1 | WV | 49_36 |
| d_midcentury | WV | max | 0.016 | 8 | WV | 61_30 |

- **Smallest mid-century change:** facility 1365213539, Willamette Valley (WV), grid cell 49_36, change +0.0089, historical wet-bulb 10.7 °C (lowest in its ecoregion: yes, ecoregion minimum 10.7 °C).
- **Distinct LOCA2 grid cells:** 22 in total; ECSF 1, BM 2, CP 9, KM 1, WV 9.

## D. Model agreement (Case 1, number of models of 20) — `model_agreement.csv`

| metric | comparison | 2045–2074 | 2075–2100 |
|---|---|---|---|
| PUE | CP > KM | 16 | 11 |
| PUE | WV > CP | 18 | 20 |
| PUE | WV > KM | 20 | 20 |
| WUE | CP > KM | 16 | 11 |
| WUE | WV > CP | 19 | 20 |
| WUE | WV > KM | 20 | 20 |

## E. Monthly change (Figure 4) — `monthly.csv`

Peak month of the mid-century change, mean [p25, p75]:

- CP, Case 1, PUE change: peak Sep +0.040 [+0.032, +0.044]
- CP, Case 2, PUE change: peak Jul +0.0060 [+0.0038, +0.0073]
- CP, Case 5, PUE change: peak Aug +0.011 [+0.0087, +0.012]
- CP, Case 1, WUE change: peak Sep +0.51 [+0.40, +0.56]
- WV, Case 1, PUE change: peak Aug +0.057 [+0.049, +0.062]
- WV, Case 2, PUE change: peak Aug +0.011 [+0.0086, +0.011]
- WV, Case 5, PUE change: peak Aug +0.012 [+0.0094, +0.012]
- WV, Case 1, WUE change: peak Aug +0.72 [+0.61, +0.77]
- CP's July Case 1 PUE change is a local minimum (Jun +0.033, Jul +0.028, Aug +0.033).
- CP: hottest month by historical mean Tmax is Jul (Jul 32.4 °C, Aug 31.7 °C); highest historical Case 1 PUE is Jul (Jul 1.1923, Aug 1.1879; four decimals to separate them).
- WV: hottest month by historical mean Tmax is Aug (Jul 27.4 °C, Aug 27.5 °C); highest historical Case 1 PUE is Aug (Jul 1.1478, Aug 1.1520; four decimals to separate them).

## F. Humidity setpoint sensitivity (Figure 5) — `rh_sensitivity.csv`

| ecoregion | setpoint | pue_historical | pue_d_midcentury | pue_d_midcentury_p25 | pue_d_midcentury_p75 | pue_d_endcentury | pue_d_endcentury_p25 | pue_d_endcentury_p75 | wue_historical | wue_d_midcentury | wue_d_midcentury_p25 | wue_d_midcentury_p75 | wue_d_endcentury | wue_d_endcentury_p25 | wue_d_endcentury_p75 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| ECSF | 60% | 1.125 | 0.011 | 0.0081 | 0.011 | 0.019 | 0.015 | 0.022 | 0.07 | 0.13 | 0.10 | 0.14 | 0.23 | 0.19 | 0.28 |
| ECSF | 77.5% | 1.125 | 0.0093 | 0.0075 | 0.0098 | 0.015 | 0.013 | 0.018 | 0.07 | 0.12 | 0.094 | 0.12 | 0.19 | 0.16 | 0.23 |
| ECSF | difference (60% − 77.5%) | 0.0001 | 0.0013 |  |  | 0.0031 |  |  | 0.002 | 0.018 |  |  | 0.042 |  |  |
| BM | 60% | 1.128 | 0.011 | 0.0089 | 0.013 | 0.018 | 0.015 | 0.022 | 0.12 | 0.13 | 0.11 | 0.16 | 0.23 | 0.18 | 0.27 |
| BM | 77.5% | 1.128 | 0.0100 | 0.0082 | 0.011 | 0.016 | 0.013 | 0.019 | 0.12 | 0.12 | 0.10 | 0.14 | 0.20 | 0.16 | 0.23 |
| BM | difference (60% − 77.5%) | 0.0002 | 0.0009 |  |  | 0.0023 |  |  | 0.003 | 0.012 |  |  | 0.031 |  |  |
| CP | 60% | 1.138 | 0.017 | 0.014 | 0.019 | 0.025 | 0.022 | 0.029 | 0.31 | 0.21 | 0.17 | 0.24 | 0.31 | 0.27 | 0.35 |
| CP | 77.5% | 1.132 | 0.013 | 0.010 | 0.015 | 0.019 | 0.016 | 0.021 | 0.23 | 0.16 | 0.13 | 0.18 | 0.23 | 0.19 | 0.26 |
| CP | difference (60% − 77.5%) | 0.0060 | 0.0039 |  |  | 0.0059 |  |  | 0.081 | 0.051 |  |  | 0.077 |  |  |
| KM | 60% | 1.134 | 0.019 | 0.015 | 0.021 | 0.030 | 0.025 | 0.034 | 0.23 | 0.24 | 0.20 | 0.27 | 0.38 | 0.32 | 0.43 |
| KM | 77.5% | 1.131 | 0.012 | 0.0097 | 0.013 | 0.019 | 0.016 | 0.022 | 0.19 | 0.14 | 0.12 | 0.15 | 0.23 | 0.19 | 0.26 |
| KM | difference (60% − 77.5%) | 0.0036 | 0.0071 |  |  | 0.012 |  |  | 0.049 | 0.096 |  |  | 0.16 |  |  |
| WV | 60% | 1.129 | 0.021 | 0.017 | 0.025 | 0.037 | 0.030 | 0.043 | 0.20 | 0.27 | 0.21 | 0.31 | 0.47 | 0.38 | 0.54 |
| WV | 77.5% | 1.123 | 0.015 | 0.012 | 0.017 | 0.026 | 0.021 | 0.029 | 0.11 | 0.19 | 0.15 | 0.22 | 0.32 | 0.26 | 0.36 |
| WV | difference (60% − 77.5%) | 0.0065 | 0.0064 |  |  | 0.011 |  |  | 0.088 | 0.086 |  |  | 0.15 |  |  |

- WV > CP model agreement at 60%: PUE 2045–2074 20/20; PUE 2075–2100 20/20; WUE 2045–2074 20/20; WUE 2075–2100 20/20
- `rh_up` is the only Case 1 parameter that differs between the two runs (see H).
- **Cooling-mode shares:** not available. The PUE/WUE pipeline does not store which economizer branch or chiller mode each pairing uses, so the June–September share in supplemental-chiller mode cannot be read from the outputs. It could be computed on the server from the daily weather (~30 min) while access lasts.

## G. Warming (change in annual mean daily Tmax, °C) — `warming.csv`

| ecoregion | period | mean | p25 | p75 | facility_min | facility_max |
|---|---|---|---|---|---|---|
| ECSF | 2045–2074 | 2.8 | 2.2 | 3.0 | 2.8 | 2.8 |
| BM | 2045–2074 | 2.8 | 2.2 | 3.0 | 2.8 | 2.8 |
| CP | 2045–2074 | 2.7 | 2.2 | 3.1 | 2.6 | 2.8 |
| KM | 2045–2074 | 2.4 | 2.1 | 2.7 | 2.4 | 2.4 |
| WV | 2045–2074 | 2.5 | 2.0 | 2.8 | 2.3 | 2.5 |
| ECSF | 2075–2100 | 4.3 | 3.4 | 5.1 | 4.3 | 4.3 |
| BM | 2075–2100 | 4.2 | 3.4 | 5.1 | 4.2 | 4.2 |
| CP | 2075–2100 | 4.1 | 3.3 | 4.8 | 4.1 | 4.3 |
| KM | 2075–2100 | 3.8 | 3.1 | 4.5 | 3.8 | 3.8 |
| WV | 2075–2100 | 3.8 | 3.1 | 4.3 | 3.5 | 3.9 |

## H. Methods facts

- **Case 1: 29 parameters** at Table B.1 midpoints: `ups_e` = 0.945, `pd_lr` = 0.01, `l_percentage` = 0.001, `delta_t_air_c` = 16.65, `fan_pressure_crac_pa` = 650, `fan_e_crac` = 0.775, `pump_pressure_hd_pa` = 7e+06, `pump_e_hd` = 0.7, `at_ct_c` = 4.75, `chiller_load` = 0.5, `delta_t_water_c` = 7.5, `pump_pressure_cw_pa` = 143650, `pump_e_cw` = 0.7, `delta_t_ct_c` = 5, `pump_pressure_ct_pa` = 208650, `pump_e_ct` = 0.7, `windage_p` = 0.002525, `cc` = 9, `fan_pressure_ct_pa` = 250, `fan_e_ct` = 0.775, `shr` = 0.97, `lg_ratio` = 2.1, `t_up_c` = 31, `t_lw_c` = 14, `dp_up_c` = 21, `dp_lw_c` = -10.5, `rh_up_pct` = 77.5, `rh_lw_pct` = 14, `pcop` = 0.
- **Case 2: 33 parameters** at Table B.1 midpoints: `ups_e` = 0.945, `pd_lr` = 0.01, `l_percentage` = 0.001, `shr` = 0.97, `delta_t_air_c` = 16.65, `fan_pressure_crac_pa` = 500, `fan_e_crac` = 0.775, `pump_pressure_hd_pa` = 7e+06, `pump_e_hd` = 0.7, `hte` = 0.8, `delta_t_water_c` = 7.5, `at_ct_c` = 4.75, `at_he_c` = 2.25, `pump_pressure_we_pa` = 143650, `pump_e_we` = 0.7, `pump_pressure_cw_pa` = 143650, `pump_e_cw` = 0.7, `chiller_load` = 0.5, `delta_t_ct_c` = 5, `pump_pressure_ct_pa` = 208650, `pump_e_ct` = 0.7, `windage_p` = 0.002525, `cc` = 9, `lg_ratio` = 2.1, `fan_pressure_ct_pa` = 250, `fan_e_ct` = 0.775, `t_up_c` = 31, `t_lw_c` = 14, `dp_up_c` = 21, `dp_lw_c` = -10.5, `rh_up_pct` = 75, `rh_lw_pct` = 14, `pcop` = 0.
- **Case 5: 30 parameters** at Table B.1 midpoints: `ups_e` = 0.87, `pd_lr` = 0.035, `l_percentage` = 0.035, `shr` = 0.97, `delta_t_air_c` = 7.5, `fan_pressure_crac_pa` = 650, `fan_e_crac` = 0.7, `pump_pressure_hd_pa` = 7e+06, `pump_e_hd` = 0.7, `hte` = 0.775, `delta_t_water_c` = 7.5, `pump_pressure_cw_pa` = 143650, `pump_e_cw` = 0.7, `at_ct_c` = 4.75, `chiller_load` = 0.3, `delta_t_ct_c` = 5, `pump_pressure_ct_pa` = 208650, `pump_e_ct` = 0.7, `windage_p` = 0.002525, `cc` = 7.5, `fan_pressure_ct_pa` = 300, `fan_e_ct` = 0.7, `lg_ratio` = 1.1, `t_up_c` = 29.5, `t_lw_c` = 16.5, `dp_up_c` = 21, `dp_lw_c` = -10.5, `rh_up_pct` = 70, `rh_lw_pct` = 20, `pcop` = -0.2.
- `p_atm_pa` is not a Table B.1 parameter; it is replaced per facility by the elevation-adjusted pressure (`elevation_adjusted_pressure_pa`, standard barometric formula on the LOCA elevation field).
- **Wet-bulb:** `cooling_archetypes_fast._wetbulb_from_rh`, eight Newton iterations solving for the temperature at which saturated-air enthalpy equals the outdoor-air enthalpy, with Arden Buck saturation vapour pressure and the ASHRAE moist-air enthalpy formula, at the facility's elevation-adjusted pressure. The model uses it for the chiller COP input; the figures use the same function on the hot pairing (daily Tmax with RHmin) for historical afternoon wet-bulb. Within 0.21 °C of CoolProp where wet-bulb is above 5 °C (audit B4).
- **Models (20), SSP3-7.0, one member each:** ACCESS-CM2 (r1i1p1f1), ACCESS-ESM1-5 (r1i1p1f1), BCC-CSM2-MR (r1i1p1f1), CanESM5 (r1i1p1f1), CESM2-LENS (r10i1p1f1), CNRM-CM6-1 (r1i1p1f2), CNRM-ESM2-1 (r1i1p1f2), EC-Earth3 (r1i1p1f1), EC-Earth3-Veg (r1i1p1f1), FGOALS-g3 (r1i1p1f1), GFDL-ESM4 (r1i1p1f1), INM-CM4-8 (r1i1p1f1), INM-CM5-0 (r1i1p1f1), KACE-1-0-G (r1i1p1f1), MPI-ESM1-2-HR (r10i1p1f1), MPI-ESM1-2-LR (r10i1p1f1), MRI-ESM2-0 (r1i1p1f1), NorESM2-LM (r1i1p1f1), NorESM2-MM (r1i1p1f1), TaiESM1 (r1i1p1f1).
- **Midpoints:** every equipment parameter in the current (77.5%) run is the Table B.1 midpoint (audit B1). The 60% run differs from it in Case 1 only by `rh_up_pct` (60.0, the lower bound of 60–95%); its Case 5 also used `delta_t_water_c` 5.0 and `fan_pressure_ct_pa` 250, which do not enter Case 1. Confirmed from the code history: commit ac70bb8 changes only these three defaults, and the one other later commit to these modules (0875509) changes a docstring and removes an unused function.

